# 사이버보안 위험관리 보고서
## Cybersecurity Risk Management Report

**제품명:** DIBH 훈련 시스템 (DIBH Training System)  
**버전:** 1.0.0  
**분류:** 소프트웨어 의료기기 (SaMD)  
**작성일:** 2026-04-28  
**근거 가이드라인:** 의료기기 사이버보안 허가·심사 가이드라인 (안내서-0995-05, 2025.01.10)  
**위험관리 표준:** ISO 14971:2019, IEC TR 60601-4-5:2021, KS X IEC 62443-4-2:2019

---

## 1. 범위 및 목적

본 보고서는 DIBH 훈련 시스템의 사이버보안 위험을 식별·평가·통제하고, 잔여위험의 허용 가능성을 평가하기 위해 작성되었다.

**시스템 특성:**
- 브라우저 기반 완전 오프라인 SaMD
- 네트워크 통신 없음 (외부 서버 연결 없음)
- 데이터 저장: 브라우저 localStorage + IndexedDB (WebAssembly SQLite)
- 사용 환경: 단일 병원 기기 (키오스크 또는 전용 PC)

---

## 2. 위험분석 (Risk Analysis)

### 2.1 자산 식별

| 자산 ID | 자산명 | 분류 | 중요도 |
|---|---|---|---|
| A-01 | 환자 개인정보 (이름, 생년월일) | 데이터 | 높음 |
| A-02 | 호흡 분석 데이터 (CSV/VXP) | 데이터 | 높음 |
| A-03 | 캘리브레이션 결과 (Type A/B/C) | 데이터 | 높음 |
| A-04 | 사용자 계정 및 인증정보 | 데이터 | 높음 |
| A-05 | 감사 로그 | 데이터 | 중간 |
| A-06 | 암호화 키 (설치키) | 시스템 | 높음 |
| A-07 | 호흡 분석 알고리즘 | 소프트웨어 | 높음 |
| A-08 | 애플리케이션 실행 환경 | 시스템 | 중간 |

### 2.2 위협 식별

| 위협 ID | 위협 | 대상 자산 | CIA 영향 |
|---|---|---|---|
| T-01 | 비인가 사용자의 시스템 접근 | A-01~A-07 | C, I, A |
| T-02 | 환자 개인정보 무단 열람 | A-01 | C |
| T-03 | 캘리브레이션 결과 위·변조 | A-03 | I |
| T-04 | 악성 파일 업로드를 통한 분석 결과 조작 | A-02, A-07 | I |
| T-05 | 감사 로그 삭제 또는 변조 | A-05 | I |
| T-06 | 암호화 키 탈취 또는 손상 | A-06 | C, A |
| T-07 | 세션 탈취 (비인가 사용 지속) | A-01~A-07 | C, I |
| T-08 | 계정 무차별 대입 공격 | A-04 | C |
| T-09 | 로컬 스토리지 직접 접근을 통한 데이터 열람 | A-01~A-05 | C |
| T-10 | XSS/입력값 삽입 공격 | A-07, A-08 | I |

### 2.3 취약성 식별

| 취약성 ID | 취약성 설명 | 관련 위협 |
|---|---|---|
| V-01 | 인증 없이 모든 기능 접근 가능 (초기 설계) | T-01, T-07 |
| V-02 | 환자 PII가 평문으로 localStorage에 저장 | T-02, T-09 |
| V-03 | 로그인 실패 횟수 제한 없음 (초기 설계) | T-08 |
| V-04 | 파일 무결성 검증 없음 (초기 설계) | T-04 |
| V-05 | 감사 추적 없음 (초기 설계) | T-05 |
| V-06 | 세션 만료 없음 (초기 설계) | T-07 |
| V-07 | 오류 메시지에 내부 정보 노출 | T-01, T-10 |
| V-08 | Content Security Policy 미적용 | T-10 |

---

## 3. 위험평가 (Risk Evaluation)

위험 수준 = 위해 심각도 × 발생 가능성

**심각도 척도:** 1(경미) — 2(보통) — 3(중대) — 4(치명)  
**가능성 척도:** 1(매우 낮음) — 2(낮음) — 3(중간) — 4(높음)

| 위험 ID | 위협 + 취약성 | 심각도 | 가능성 | 위험 수준 | 허용 여부 |
|---|---|---|---|---|---|
| R-01 | T-01 + V-01: 비인가 접근 | 4 | 4 | 16 | 불허 |
| R-02 | T-02 + V-02: PII 평문 노출 | 3 | 3 | 9 | 불허 |
| R-03 | T-03 + V-04: 결과 위변조 | 4 | 2 | 8 | 불허 |
| R-04 | T-04 + V-04: 악성 파일 업로드 | 3 | 2 | 6 | 불허 |
| R-05 | T-05 + V-05: 감사 로그 미존재 | 2 | 3 | 6 | 불허 |
| R-06 | T-06 + V-02: 암호화 키 손상 | 3 | 2 | 6 | 조건부 허용 |
| R-07 | T-07 + V-06: 세션 탈취 | 3 | 2 | 6 | 불허 |
| R-08 | T-08 + V-03: 무차별 대입 | 3 | 3 | 9 | 불허 |
| R-09 | T-09 + V-02: localStorage 직접 열람 | 3 | 2 | 6 | 불허 |
| R-10 | T-10 + V-08: 스크립트 삽입 | 2 | 2 | 4 | 허용 후 모니터링 |

---

## 4. 위험통제 (Risk Control)

| 위험 ID | 통제 수단 | 구현 위치 | 요구사항 코드 |
|---|---|---|---|
| R-01 | 실제 인증(PBKDF2 해시 + 세션 토큰), 모든 경로에 ProtectedRoute 적용 | `authStore.js`, `index.jsx` | IA-01 |
| R-02 | AES-256-GCM으로 환자 PII 암호화 (이름, 생년월일, 담당의사) | `crypto.js`, `localStore.js` | DC-01, DC-03 |
| R-03 | 파일 업로드 시 SHA-256 해시 저장, 분석 전 재검증 | `breathingFileRepository.js` | SI-04 |
| R-04 | 허용 파일 형식 검증(CSV/VXP), 파일 내용 무결성 확인 | `breathingFileFormat.js`, `breathingFileRepository.js` | SI-05 |
| R-05 | 모든 주요 작업(로그인, 환자 CRUD, 파일 조작)에 감사 로그 기록 | `auditStore.js` | UC-04, UC-06, UC-07 |
| R-06 | 설치별 고유 암호화 키, 키 손상 시 graceful 오류 처리 | `crypto.js` | DC-03 |
| R-07 | 30분 비활성 세션 자동 만료, 로그아웃 시 세션 삭제 | `AuthContext.jsx`, `authStore.js` | UC (세션 관리) |
| R-08 | 5회 연속 실패 시 15분 계정 잠금 | `authStore.js` | IA-07 |
| R-09 | 민감 데이터 AES-256-GCM 암호화 — Base64 수준 아닌 진성 암호화 | `crypto.js` | DC-01 |
| R-10 | Content Security Policy 헤더, React 기본 XSS 방지, 파라미터화 SQL | `index.html`, `vite.config.js` | UC-02, SI-05 |

### 추가 통제 수단

| 구현 사항 | 목적 | 요구사항 |
|---|---|---|
| 로그인 시도 횟수 표시 ("남은 시도: N회") | 사용자 인식 제고 | IA-07 |
| 시스템 사용 알림 배너 (로그인 전 표시) | 인가된 사용자 고지 | IA-08 |
| 초기 비밀번호 강제 변경 | 기본 자격증명 위험 제거 | IA-04 |
| 비밀번호 강도 규칙 (8자+대소문자+숫자+특수문자) | 취약 비밀번호 방지 | IA-05 |
| 역할 기반 접근통제 (admin / clinician) | 최소권한 원칙 | UC-01 |
| 감사 로그 읽기 전용 뷰어 (admin 전용) | 로그 변조 방지 | TRE-01 |
| AES-256 암호화 백업 + SHA-256 무결성 검증 | 복구 가용성 | RA-02, RA-03 |
| 앱 시작 시 보안 자가진단 (암호화, 스토리지 가용성) | 보안 기능 검증 | SI-03 |
| 사용자 오류 메시지 일반화 (내부 정보 미노출) | 공격 정보 차단 | SI-07 |
| 비식별화 데이터 내보내기 (이름·생년월일 제외) | 외부 공유 안전성 | DC-02 |

---

## 5. 잔여위험 허용 평가

통제 수단 적용 후 잔여위험:

| 위험 ID | 잔여 심각도 | 잔여 가능성 | 잔여 위험 수준 | 허용 여부 | 비고 |
|---|---|---|---|---|---|
| R-01 | 4 | 1 | 4 | **허용** | 인증 구현으로 가능성 대폭 감소 |
| R-02 | 3 | 1 | 3 | **허용** | AES-256 암호화 적용 |
| R-03 | 4 | 1 | 4 | **허용** | SHA-256 무결성 검증 적용 |
| R-04 | 3 | 1 | 3 | **허용** | 파일 형식·무결성 검증 |
| R-05 | 2 | 1 | 2 | **허용** | 감사 로그 구현 |
| R-06 | 3 | 2 | 6 | **조건부 허용** | 키 분실 시 복구 불가 — 사용자 교육 필요 |
| R-07 | 3 | 1 | 3 | **허용** | 세션 만료 적용 |
| R-08 | 3 | 1 | 3 | **허용** | 잠금 정책 적용 |
| R-09 | 3 | 1 | 3 | **허용** | 암호화 적용 |
| R-10 | 2 | 1 | 2 | **허용** | CSP + React 기본 보호 |

**R-06 잔여위험 조건부 허용 근거:**  
암호화 키는 브라우저 localStorage에 저장되며, 기기 접근권을 가진 관리자가 의도적으로 삭제할 경우 암호화된 데이터가 복구 불가능해진다. 이는 기기 물리적 보안 정책(잠금장치, 접근 통제)으로 보완하며, 정기 백업 절차를 통해 데이터 손실 위험을 최소화한다.

**전체 잔여위험 평가:** 허용 가능 — 모든 위험 수준이 임계값(8) 미만

---

## 6. 생산 및 생산 후 정보 (Post-Production Monitoring)

| 활동 | 주기 | 담당 |
|---|---|---|
| SBOM CVE 검토 (`npm audit`) | 분기별 / 새 취약성 공시 즉시 | 개발팀 |
| 사이버보안 인시던트 검토 | 인시던트 발생 즉시 | 개발팀 + 품질팀 |
| 감사 로그 정기 검토 | 월별 | 시스템 관리자 |
| 비밀번호 정책 준수 검토 | 분기별 | 시스템 관리자 |
| 암호화 키 백업 검증 | 월별 | 시스템 관리자 |
| 보안 패치 적용 | 고/치명 CVE: 30일 이내 / 중간: 90일 이내 | 개발팀 |

**사이버보안 인시던트 연락처:**  
개발사: THEPICT Inc.  
문의: 제품 유지보수 계약에 따른 담당 채널

---

## 7. 위험관리 결론

DIBH 훈련 시스템 v1.0.0에 대해 식별된 모든 사이버보안 위험에 대한 통제 수단이 구현되었으며, 잔여위험은 허용 가능한 수준으로 평가된다. 본 위험관리 보고서는 제품 변경 또는 새로운 위협 발생 시 갱신한다.

---

*본 보고서는 ISO 14971:2019 및 MFDS 안내서-0995-05에 따라 작성됨.*
